<!doctype html><html lang="en"><meta charset="utf-8"><title>CleanroomX computed CFD report</title><style>body{font:16px system-ui;margin:3em;background:#101b2b;color:#e7eef7}table{border-collapse:collapse;width:100%}td,th{padding:12px;border-bottom:1px solid #456}th{text-align:left}code{word-break:break-all}</style><h1>CleanroomX • computed multiroom CFD</h1><p>All doors open · SIMPLE iteration 100 · Solver reported convergence: False</p><p>Density: 1.2 kg/m³. Pressure relative to computed mean in corridor.</p><table><tr><th>Room</th><th>Pressure (Pa)</th><th>Mean speed (m/s)</th><th>Supply (m³/s)</th><th>Return (m³/s)</th><th>Net imbalance (m³/s)</th></tr><tr><td>Ante / Airlock</td><td>-0.00322494</td><td>0.0994159</td><td>0.2</td><td>0.427567</td><td>0.0001639</td></tr><tr><td>Reference Corridor</td><td>0</td><td>0.019247</td><td>0</td><td>0</td><td>0.0006706</td></tr><tr><td>Preparation</td><td>0.000981483</td><td>0.0965484</td><td>0.333333</td><td>0.428459</td><td>-0.0004596</td></tr><tr><td>Process</td><td>0.0265463</td><td>0.130704</td><td>0.75</td><td>0.427502</td><td>-0.0001805</td></tr></table><h2>Engineering decision: HOLD — 5 Pa closed-door cascade NOT demonstrated</h2><p>Per-door pressure differences below describe the selected OPEN-DOOR solver fields; no commissioning tolerance or compliance criterion is inferred.</p><table><tr><th>Door</th><th>Design Δp (Pa)</th><th>Computed Δp (Pa)</th><th>Computed − design (Pa)</th><th>Forward phi (m³/h)</th><th>Reverse phi (m³/h)</th></tr><tr><td>door-ante-corridor</td><td>5</td><td>-0.00322494</td><td>-5.00322</td><td>86.6845</td><td>89.0987</td></tr><tr><td>door-preparation-ante</td><td>5</td><td>0.00420643</td><td>-4.99579</td><td>816.237</td><td>0</td></tr><tr><td>door-process-preparation</td><td>5</td><td>0.0255649</td><td>-4.97444</td><td>1160.34</td><td>0</td></tr></table><ul><li>This is an all-doors-open CFD case; a 5 Pa closed-door cascade was not simulated</li><li>No leakage, door-closed boundary, controller, turbulence, grid sensitivity or site-measurement acceptance evidence</li><li>The selected SIMPLE field iteration has no solver convergence marker</li><li>Computed room-mean pressure differences oppose one or more design directions: door-ante-corridor</li></ul><h2>Selected iteration numerical review</h2><p>Full run did not report convergence. The convergence flag above applies only to the selected field iteration.</p><table><tr><th>Field</th><th>First initial residual</th><th>Last linear final residual</th><th>Configured initial limit</th></tr><tr><td>p</td><td>0.043647</td><td>0.0014355</td><td>1e-05</td></tr><tr><td>Ux</td><td>0.0060206</td><td>9.937e-05</td><td>1e-06</td></tr><tr><td>Uy</td><td>0.0033499</td><td>5.5734e-05</td><td>1e-06</td></tr><tr><td>Uz</td><td>0.0048862</td><td>7.7157e-05</td><td>1e-06</td></tr></table><p>Linear final residuals are distinct from the SIMPLE initial residual criteria.</p><p>Sum of absolute cell flow imbalances: 0.0312341 m³/s. Largest cell imbalance: 5.88494e-05 m³/s. No flow-balance acceptance tolerance is assumed.</p><h2>Scope and limitations</h2><ul><li>Open doors only; no closed-door leakage CFD, pressure controller or imposed 5 Pa cascade</li><li>Steady isothermal laminar model; turbulence and physical flow regime are unvalidated</li><li>Voxel-thick partitions and sampled FFU/grille footprints; no mesh-independence evidence</li><li>Whole-room downward velocity CV is descriptive, not UDAF certification or a working-plane test</li><li>Upward-flow fraction is a recirculation indicator, not a closed-streamline classification</li><li>Return patches use zero kinematic gauge pressure; corridor reference is a reporting normalization</li><li>Reported solver times are steady SIMPLE iterations, not physical transient seconds</li></ul><p>Input manifest SHA-256: <code>ff25c6a55936dac0c4a485a773e56395537fe817854c072b931e6fd157eb2ae7</code></p><p>Full provenance and numerical diagnostics: report.json. Engineering HOLD evidence: engineering-review.json. Computed fields: cells.csv. Full run residuals: residuals.csv. Room face-flux conservation: room-balances.csv.</p></html>